# Basic efficiency using thermostats and TRVs

The most basic, and oldest, energy efficiency requirement is to have a way of controlling the heating in individual rooms.  In most of our buildings, installers have met the requirement when the boiler was installed by putting thermostatic radiator valves (TRVs) in most rooms, with a room thermostat and no TRVs in one room per heating zone.  The TRVs control the flow of hot water through the radiator by opening and closing a valve.  The room thermostat controls the boiler, turning it on and off.  The ideal is workable individual room control in as many rooms as possible for your system.  

- [Explanation of TRV benefits - from BEAMA](https://www.beama.org.uk/resourceLibrary/trv-factsheet-for-householders.html)

```{admonition} why can't all rooms have TRVs?
:class: tip

It can damage your system if your boiler and pump try to circulate hot water without enough places for it to go.  This can happen if you have TRVs everywhere and they are all closed at once.  This is one reason for the room thermostat.  Because it controls the boiler directly, the radiators in the room with the room thermostat are always open.  If those radiators don't have enough capacity for your system, or if you don't have a room thermostat anywhere, you might have other uncontrolled radiators, for instance, in your hallways or toilets.  You shouldn't add more TRVs without knowing how many radiators need to be left open as a "bypass" for the system.  What you need depends on the boiler, pump, pipework, and system configuration, such as whether you have an automatic bypass valve.  

```
<!-- :TODO: automatic bypass valve   https://www.youtube.com/watch?v=KfJ5SrBnoS4 -->

Old-style TRVs rely on people operating them manually.  This strategy takes more cooperation from building users than most organisations can obtain.  Your group can consider internet controls instead.  With internet controls, you replace thermostats and TRV heads with new ones that give you better control without having to be on the premises. 

- [](internet-control-features)


If you stick with manual operation, you should:

- Ensure that your TRVs aren't missing the heads.  If they are, users can't use the dials to control them.  The heads are easily replaceable.
- Check that your thermostats and TRVs still work.  TRVs can only be replaced by draining the relevant part of the system, which can be expensive if you don't have another reason to do this.  Modern TRVs work better than old ones so if you are draining the system and intend to keep it for a while, you might consider replacing any worn TRVs at the same time.  
    - [](thermostats-work)
- Consider whether you can add limiting pins to your thermostats and TRVs. This keeps groups from turning thermostats and TRVs all the way up or all the way down in a misguided attempt to heat or cool the room faster and then leaving them that way.  Using limiting pins makes it more likely that the next group will be able to make themselves comfortable and will reduce your energy costs by reducing overheating.  Otherwise you can think about other ways of imposing restrictions, but don't make groups so uncomfortable they sneak in space heaters or use fire extinguishers to block doors open. 

    - [Drayton TRV features including limiting pin](https://www.draytoncontrols.co.uk/news/unlocking-secrets-trv4-0)
    - [Drayton TRV limiting pins](https://www.draytoncontrols.co.uk/product/trv4-range-limiting-pins)
    - [Danfoss TRV limiting pins](https://www.youtube.com/watch?v=_VvtRxOoO3k)
    - [Example tamper-proof TRV cover](https://www.draytoncontrols.co.uk/product/drayton-tamperproof-trv-guard)
    - [Example tamper-proof room thermostat cover](https://store.danfoss.com/en/Climate-Solutions-for-heating/Hydronic-floor-heating/Room-controls/Danfoss-Icon-tamper-proof-cover-86x86/p/088U1113)


